New Transformer.ctrafo(cramaee():s_ncctt1570->s_ncctt1570_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1570.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1570_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1570_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt258->s_ncctt258_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt258.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt258_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt258_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1087->s_ncctt1087_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1087.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1087_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1087_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.creguladortension(cramaee():s_ncctt208->s_nssee0_12.47) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=11000.0 wdg=1 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt208->s_nssee0_1247_s wdg=2 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt208 XHL=0.04

New Transformer.ctrafo(cramaee():s_ncctt1597->s_ncctt1597_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1597.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1597_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1597_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2035->s_ncctt2035_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2035.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2035_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2035_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1977->s_ncctt1977_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1977.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1977_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1977_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2271->s_ncctt2271_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2271.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2271_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2271_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2169->s_ncctt2169_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2169.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2169_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2169_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt306->s_ncctt306_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt306.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt306_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt306_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt698->s_ncctt698_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt698.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt698_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt698_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2379->s_ncctt2379_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2379.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2379_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2379_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1693->s_ncctt1693_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1693.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1693_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1693_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1137->s_ncctt1137_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1137.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1137_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1137_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1455->s_ncctt1455_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1455.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1455_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1455_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt510->s_ncctt510_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt510.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt510_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt510_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1462->s_ncctt1462_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1462.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1462_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1462_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1035->s_ncctt1035_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1035.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1035_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1035_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt950->s_ncctt950_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt950.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt950_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt950_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2273->s_ncctt2273_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2273.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2273_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2273_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2257->s_ncctt2257_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2257.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2257_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2257_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt63->s_ncctt63_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt63.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt63_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt63_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2060->s_ncctt2060_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2060.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2060_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2060_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1607->s_ncctt1607_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1607.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1607_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1607_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1295->s_ncctt1295_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1295.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1295_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1295_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt388->s_ncctt388_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt388.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt388_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt388_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt783->s_ncctt783_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt783.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt783_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt783_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1745->s_ncctt1745_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1745.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1745_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1745_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2453->s_ncctt2453_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2453.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2453_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2453_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt903->s_ncctt903_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt903.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt903_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt903_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt126->s_ncctt126_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt126.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt126_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt126_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2428->s_ncctt2428_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2428.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2428_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2428_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1718->s_ncctt1718_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1718.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1718_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1718_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2394->s_ncctt2394_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2394.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2394_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2394_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt582->s_ncctt582_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt582.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt582_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt582_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1095->s_ncctt1095_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1095.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1095_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1095_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt120->s_ncctt120_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt120.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt120_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt120_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2153->s_ncctt2153_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2153.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2153_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2153_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2682->s_ncctt2682_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2682.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2682_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2682_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1302->s_ncctt1302_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1302.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1302_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1302_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1573->s_ncctt1573_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1573.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1573_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1573_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt856->s_ncctt856_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt856.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt856_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt856_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1494->s_ncctt1494_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1494.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1494_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1494_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt380->s_ncctt380_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt380.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt380_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt380_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2233->s_ncctt2233_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2233.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2233_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2233_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1417->s_ncctt1417_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1417.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1417_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1417_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2416->s_ncctt2416_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2416.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2416_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2416_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1159->s_ncctt1159_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1159.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1159_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1159_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1089->s_ncctt1089_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1089.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1089_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1089_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt13->s_ncctt13_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt13.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt13_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt13_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2643->s_ncctt2643_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2643.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2643_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2643_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt947->s_ncctt947_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt947.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt947_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt947_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1668->s_ncctt1668_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1668.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1668_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1668_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.creguladortension(cramaee():s_ncctt306->s_ncctt307) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=11000.0 wdg=1 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt306->s_ncctt307_s wdg=2 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt307 XHL=0.04

New Transformer.ctrafo(cramaee():s_ncctt1420->s_ncctt1420_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1420.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1420_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1420_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1427->s_ncctt1427_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1427.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1427_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1427_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1048->s_ncctt1048_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1048.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1048_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1048_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt713->s_ncctt713_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt713.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt713_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt713_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2429->s_ncctt2429_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2429.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2429_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2429_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt313->s_ncctt313_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt313.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt313_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt313_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1181->s_ncctt1181_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1181.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1181_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1181_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt228->s_ncctt228_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt228.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt228_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt228_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1479->s_ncctt1479_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1479.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1479_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1479_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt496->s_ncctt496_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt496.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt496_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt496_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1306->s_ncctt1306_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1306.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1306_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1306_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1082->s_ncctt1082_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1082.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1082_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1082_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2538->s_ncctt2538_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2538.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2538_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2538_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt600->s_ncctt600_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt600.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt600_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt600_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2285->s_ncctt2285_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2285.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2285_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2285_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2110->s_ncctt2110_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2110.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2110_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2110_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2631->s_ncctt2631_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2631.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2631_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2631_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt764->s_ncctt764_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt764.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt764_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt764_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt302->s_ncctt302_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt302.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt302_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt302_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2442->s_ncctt2442_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2442.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2442_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2442_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt552->s_ncctt552_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt552.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt552_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt552_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt269->s_ncctt269_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt269.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt269_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt269_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1138->s_ncctt1138_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1138.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1138_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1138_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1791->s_ncctt1791_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1791.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1791_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1791_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.creguladortension(cramaee():s_ncctt1947->s_ncctt1948) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=11000.0 wdg=1 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1947->s_ncctt1948_s wdg=2 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1947 XHL=0.04

New Transformer.ctrafo(cramaee():s_ncctt1727->s_ncctt1727_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1727.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1727_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1727_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1556->s_ncctt1556_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1556.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1556_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1556_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt778->s_ncctt778_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt778.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt778_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt778_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1827->s_ncctt1827_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1827.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1827_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1827_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt574->s_ncctt574_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt574.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt574_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt574_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt214->s_ncctt214_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt214.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt214_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt214_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1737->s_ncctt1737_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1737.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1737_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1737_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt96->s_ncctt96_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt96.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt96_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt96_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1151->s_ncctt1151_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1151.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1151_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1151_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1924->s_ncctt1924_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1924.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1924_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1924_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2339->s_ncctt2339_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2339.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2339_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2339_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1351->s_ncctt1351_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1351.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1351_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1351_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1251->s_ncctt1251_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1251.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1251_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1251_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt962->s_ncctt962_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt962.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt962_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt962_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt99->s_ncctt99_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt99.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt99_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt99_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1183->s_ncctt1183_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1183.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1183_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1183_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2277->s_ncctt2277_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2277.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2277_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2277_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt484->s_ncctt484_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt484.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt484_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt484_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt513->s_ncctt513_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt513.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt513_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt513_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2511->s_ncctt2511_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2511.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2511_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2511_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt670->s_ncctt670_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt670.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt670_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt670_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1958->s_ncctt1958_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1958.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1958_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1958_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1861->s_ncctt1861_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1861.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1861_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1861_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt98->s_ncctt98_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt98.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt98_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt98_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1416->s_ncctt1416_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1416.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1416_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1416_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1770->s_ncctt1770_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1770.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1770_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1770_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1406->s_ncctt1406_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1406.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1406_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1406_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1280->s_ncctt1280_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1280.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1280_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1280_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1140->s_ncctt1140_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1140.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1140_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1140_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt137->s_ncctt137_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt137.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt137_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt137_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1428->s_ncctt1428_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1428.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1428_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1428_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1909->s_ncctt1909_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1909.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1909_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1909_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1624->s_ncctt1624_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1624.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1624_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1624_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt150->s_ncctt150_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt150.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt150_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt150_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2006->s_ncctt2006_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2006.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2006_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2006_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1981->s_ncctt1981_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1981.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1981_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1981_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1749->s_ncctt1749_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1749.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1749_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1749_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2500->s_ncctt2500_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2500.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2500_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2500_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt452->s_ncctt452_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt452.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt452_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt452_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2421->s_ncctt2421_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2421.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2421_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2421_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1833->s_ncctt1833_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1833.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1833_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1833_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1903->s_ncctt1903_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1903.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1903_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1903_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1108->s_ncctt1108_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1108.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1108_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1108_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1419->s_ncctt1419_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1419.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1419_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1419_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt360->s_ncctt360_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt360.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt360_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt360_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1867->s_ncctt1867_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1867.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1867_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1867_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt591->s_ncctt591_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt591.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt591_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt591_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt697->s_ncctt697_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt697.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt697_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt697_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1736->s_ncctt1736_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1736.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1736_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1736_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1711->s_ncctt1711_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1711.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1711_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1711_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt25->s_ncctt25_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt25.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt25_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt25_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1714->s_ncctt1714_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1714.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1714_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1714_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2150->s_ncctt2150_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2150.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2150_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2150_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1681->s_ncctt1681_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1681.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1681_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1681_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2145->s_ncctt2145_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2145.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2145_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2145_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2555->s_ncctt2555_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2555.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2555_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2555_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt540->s_ncctt540_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt540.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt540_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt540_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt51->s_ncctt51_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt51.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt51_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt51_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt73->s_ncctt73_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt73.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt73_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt73_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt802->s_ncctt802_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt802.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt802_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt802_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1228->s_ncctt1228_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1228.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1228_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1228_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt386->s_ncctt386_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt386.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt386_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt386_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt41->s_ncctt41_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt41.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt41_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt41_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1229->s_ncctt1229_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1229.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1229_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1229_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt219->s_ncctt219_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt219.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt219_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt219_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1663->s_ncctt1663_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1663.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1663_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1663_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1369->s_ncctt1369_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1369.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1369_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1369_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt455->s_ncctt455_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt455.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt455_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt455_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt14->s_ncctt14_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt14.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt14_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt14_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1495->s_ncctt1495_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1495.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1495_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1495_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2383->s_ncctt2383_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2383.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2383_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2383_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2226->s_ncctt2226_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2226.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2226_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2226_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt523->s_ncctt523_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt523.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt523_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt523_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1896->s_ncctt1896_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1896.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1896_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1896_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2648->s_ncctt2648_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2648.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2648_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2648_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt674->s_ncctt674_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt674.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt674_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt674_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1040->s_ncctt1040_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1040.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1040_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1040_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1430->s_ncctt1430_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1430.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1430_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1430_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt773->s_ncctt773_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt773.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt773_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt773_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2609->s_ncctt2609_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2609.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2609_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2609_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt617->s_ncctt617_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt617.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt617_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt617_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1211->s_ncctt1211_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1211.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1211_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1211_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt717->s_ncctt717_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt717.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt717_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt717_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt613->s_ncctt613_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt613.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt613_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt613_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt672->s_ncctt672_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt672.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt672_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt672_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2685->s_ncctt2685_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2685.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2685_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2685_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt996->s_ncctt996_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt996.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt996_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt996_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1414->s_ncctt1414_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1414.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1414_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1414_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt202->s_ncctt202_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt202.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt202_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt202_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt958->s_ncctt958_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt958.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt958_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt958_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt634->s_ncctt634_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt634.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt634_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt634_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1649->s_ncctt1649_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1649.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1649_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1649_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt686->s_ncctt686_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt686.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt686_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt686_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1710->s_ncctt1710_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1710.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1710_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1710_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2123->s_ncctt2123_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2123.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2123_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2123_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1305->s_ncctt1305_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1305.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1305_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1305_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt376->s_ncctt376_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt376.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt376_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt376_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1889->s_ncctt1889_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1889.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1889_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1889_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2116->s_ncctt2116_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2116.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2116_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2116_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt0->s_ncctt0_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt0.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt0_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt0_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1636->s_ncctt1636_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1636.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1636_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1636_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1393->s_ncctt1393_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1393.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1393_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1393_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt724->s_ncctt724_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt724.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt724_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt724_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1237->s_ncctt1237_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1237.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1237_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1237_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt338->s_ncctt338_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt338.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt338_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt338_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt104->s_ncctt104_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt104.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt104_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt104_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt777->s_ncctt777_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt777.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt777_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt777_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2496->s_ncctt2496_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2496.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2496_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2496_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2254->s_ncctt2254_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2254.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2254_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2254_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt206->s_ncctt206_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt206.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt206_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt206_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2576->s_ncctt2576_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2576.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2576_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2576_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1370->s_ncctt1370_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1370.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1370_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1370_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1688->s_ncctt1688_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1688.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1688_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1688_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2284->s_ncctt2284_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2284.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2284_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2284_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1800->s_ncctt1800_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1800.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1800_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1800_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt173->s_ncctt173_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt173.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt173_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt173_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt305->s_ncctt305_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt305.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt305_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt305_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt514->s_ncctt514_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt514.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt514_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt514_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt328->s_ncctt328_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt328.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt328_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt328_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1602->s_ncctt1602_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1602.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1602_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1602_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt368->s_ncctt368_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt368.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt368_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt368_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2267->s_ncctt2267_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2267.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2267_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2267_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt43->s_ncctt43_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt43.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt43_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt43_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1786->s_ncctt1786_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1786.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1786_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1786_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1050->s_ncctt1050_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1050.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1050_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1050_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt312->s_ncctt312_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt312.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt312_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt312_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1760->s_ncctt1760_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1760.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1760_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1760_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2424->s_ncctt2424_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2424.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2424_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2424_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt944->s_ncctt944_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt944.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt944_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt944_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1595->s_ncctt1595_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1595.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1595_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1595_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt310->s_ncctt310_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt310.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt310_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt310_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1075->s_ncctt1075_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1075.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1075_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1075_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1687->s_ncctt1687_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1687.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1687_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1687_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2425->s_ncctt2425_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2425.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2425_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2425_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2671->s_ncctt2671_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2671.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2671_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2671_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt926->s_ncctt926_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt926.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt926_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt926_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1503->s_ncctt1503_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1503.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1503_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1503_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2547->s_ncctt2547_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2547.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2547_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2547_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2355->s_ncctt2355_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2355.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2355_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2355_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt830->s_ncctt830_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt830.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt830_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt830_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2356->s_ncctt2356_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2356.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2356_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2356_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1269->s_ncctt1269_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1269.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1269_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1269_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1819->s_ncctt1819_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1819.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1819_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1819_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt180->s_ncctt180_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt180.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt180_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt180_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2166->s_ncctt2166_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2166.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2166_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2166_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt911->s_ncctt911_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt911.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt911_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt911_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1320->s_ncctt1320_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1320.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1320_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1320_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1431->s_ncctt1431_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1431.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1431_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1431_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt71->s_ncctt71_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt71.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt71_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt71_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2678->s_ncctt2678_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2678.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2678_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2678_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2300->s_ncctt2300_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2300.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2300_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2300_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt266->s_ncctt266_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt266.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt266_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt266_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2673->s_ncctt2673_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2673.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2673_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2673_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1532->s_ncctt1532_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1532.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1532_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1532_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2594->s_ncctt2594_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2594.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2594_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2594_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2309->s_ncctt2309_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2309.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2309_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2309_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1315->s_ncctt1315_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1315.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1315_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1315_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1507->s_ncctt1507_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1507.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1507_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1507_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt999->s_ncctt999_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt999.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt999_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt999_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1349->s_ncctt1349_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1349.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1349_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1349_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2105->s_ncctt2105_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2105.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2105_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2105_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt866->s_ncctt866_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt866.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt866_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt866_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1404->s_ncctt1404_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1404.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1404_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1404_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt915->s_ncctt915_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt915.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt915_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt915_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt160->s_ncctt160_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt160.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt160_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt160_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1678->s_ncctt1678_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1678.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1678_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1678_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1435->s_ncctt1435_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1435.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1435_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1435_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1252->s_ncctt1252_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1252.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1252_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1252_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1301->s_ncctt1301_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1301.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1301_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1301_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1821->s_ncctt1821_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1821.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1821_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1821_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt432->s_ncctt432_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt432.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt432_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt432_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1724->s_ncctt1724_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1724.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1724_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1724_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt853->s_ncctt853_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt853.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt853_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt853_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1811->s_ncctt1811_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1811.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1811_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1811_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1443->s_ncctt1443_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1443.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1443_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1443_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1862->s_ncctt1862_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1862.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1862_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1862_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2028->s_ncctt2028_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2028.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2028_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2028_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt279->s_ncctt279_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt279.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt279_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt279_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2198->s_ncctt2198_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2198.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2198_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2198_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt274->s_ncctt274_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt274.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt274_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt274_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1321->s_ncctt1321_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1321.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1321_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1321_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1197->s_ncctt1197_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1197.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1197_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1197_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2245->s_ncctt2245_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2245.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2245_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2245_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1974->s_ncctt1974_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1974.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1974_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1974_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2452->s_ncctt2452_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2452.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2452_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2452_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2539->s_ncctt2539_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2539.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2539_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2539_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt676->s_ncctt676_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt676.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt676_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt676_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2385->s_ncctt2385_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2385.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2385_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2385_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2530->s_ncctt2530_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2530.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2530_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2530_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2410->s_ncctt2410_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2410.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2410_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2410_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt543->s_ncctt543_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt543.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt543_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt543_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2397->s_ncctt2397_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2397.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2397_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2397_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt524->s_ncctt524_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt524.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt524_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt524_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2392->s_ncctt2392_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2392.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2392_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2392_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2008->s_ncctt2008_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2008.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2008_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2008_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt252->s_ncctt252_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt252.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt252_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt252_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2377->s_ncctt2377_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2377.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2377_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2377_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1025->s_ncctt1025_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1025.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1025_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1025_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt995->s_ncctt995_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt995.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt995_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt995_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2024->s_ncctt2024_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2024.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2024_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2024_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2160->s_ncctt2160_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2160.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2160_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2160_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1940->s_ncctt1940_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1940.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1940_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1940_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt973->s_ncctt973_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt973.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt973_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt973_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2472->s_ncctt2472_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2472.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2472_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2472_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1452->s_ncctt1452_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1452.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1452_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1452_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1263->s_ncctt1263_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1263.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1263_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1263_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1853->s_ncctt1853_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1853.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1853_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1853_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt453->s_ncctt453_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt453.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt453_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt453_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2563->s_ncctt2563_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2563.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2563_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2563_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt560->s_ncctt560_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt560.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt560_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt560_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt821->s_ncctt821_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt821.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt821_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt821_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1244->s_ncctt1244_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1244.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1244_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1244_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt405->s_ncctt405_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt405.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt405_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt405_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt67->s_ncctt67_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt67.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt67_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt67_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt542->s_ncctt542_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt542.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt542_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt542_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2454->s_ncctt2454_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2454.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2454_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2454_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt213->s_ncctt213_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt213.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt213_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt213_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1278->s_ncctt1278_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1278.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1278_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1278_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1227->s_ncctt1227_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1227.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1227_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1227_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1142->s_ncctt1142_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1142.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1142_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1142_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1948->s_ncctt1948_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1948.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1948_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1948_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2118->s_ncctt2118_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2118.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2118_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2118_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1758->s_ncctt1758_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1758.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1758_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1758_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt829->s_ncctt829_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt829.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt829_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt829_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1257->s_ncctt1257_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1257.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1257_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1257_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1726->s_ncctt1726_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1726.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1726_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1726_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2482->s_ncctt2482_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2482.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2482_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2482_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt573->s_ncctt573_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt573.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt573_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt573_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2072->s_ncctt2072_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2072.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2072_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2072_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1955->s_ncctt1955_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1955.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1955_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1955_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt503->s_ncctt503_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt503.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt503_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt503_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt784->s_ncctt784_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt784.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt784_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt784_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1382->s_ncctt1382_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1382.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1382_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1382_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1152->s_ncctt1152_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1152.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1152_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1152_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt344->s_ncctt344_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt344.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt344_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt344_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2121->s_ncctt2121_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2121.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2121_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2121_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1536->s_ncctt1536_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1536.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1536_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1536_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt889->s_ncctt889_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt889.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt889_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt889_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt143->s_ncctt143_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt143.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt143_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt143_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2414->s_ncctt2414_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2414.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2414_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2414_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1850->s_ncctt1850_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1850.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1850_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1850_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1293->s_ncctt1293_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1293.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1293_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1293_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1328->s_ncctt1328_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1328.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1328_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1328_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1897->s_ncctt1897_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1897.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1897_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1897_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2147->s_ncctt2147_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2147.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2147_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2147_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt68->s_ncctt68_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt68.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt68_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt68_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1860->s_ncctt1860_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1860.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1860_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1860_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt165->s_ncctt165_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt165.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt165_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt165_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2323->s_ncctt2323_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2323.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2323_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2323_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2584->s_ncctt2584_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2584.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2584_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2584_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt700->s_ncctt700_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt700.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt700_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt700_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2074->s_ncctt2074_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2074.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2074_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2074_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1558->s_ncctt1558_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1558.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1558_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1558_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1913->s_ncctt1913_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1913.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1913_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1913_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1062->s_ncctt1062_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1062.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1062_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1062_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt340->s_ncctt340_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt340.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt340_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt340_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2159->s_ncctt2159_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2159.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2159_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2159_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1398->s_ncctt1398_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1398.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1398_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1398_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt534->s_ncctt534_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt534.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt534_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt534_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1028->s_ncctt1028_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1028.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1028_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1028_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1069->s_ncctt1069_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1069.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1069_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1069_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt476->s_ncctt476_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt476.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt476_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt476_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2156->s_ncctt2156_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2156.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2156_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2156_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1194->s_ncctt1194_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1194.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1194_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1194_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt371->s_ncctt371_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt371.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt371_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt371_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1830->s_ncctt1830_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1830.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1830_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1830_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2388->s_ncctt2388_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt2388.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2388_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2388_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1157->s_ncctt1157_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1157.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1157_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1157_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2605->s_ncctt2605_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt2605.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2605_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2605_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt786->s_ncctt786_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt786.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt786_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt786_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt932->s_ncctt932_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt932.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt932_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt932_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1107->s_ncctt1107_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1107.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1107_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1107_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1985->s_ncctt1985_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1985.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1985_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1985_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1825->s_ncctt1825_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1825.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1825_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1825_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1805->s_ncctt1805_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1805.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1805_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1805_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1599->s_ncctt1599_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1599.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1599_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1599_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1261->s_ncctt1261_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1261.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1261_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1261_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt458->s_ncctt458_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt458.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt458_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt458_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2155->s_ncctt2155_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2155.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2155_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2155_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt747->s_ncctt747_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt747.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt747_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt747_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1304->s_ncctt1304_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1304.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1304_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1304_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt702->s_ncctt702_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt702.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt702_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt702_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt618->s_ncctt618_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt618.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt618_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt618_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt367->s_ncctt367_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt367.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt367_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt367_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1502->s_ncctt1502_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1502.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1502_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1502_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2426->s_ncctt2426_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2426.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2426_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2426_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2630->s_ncctt2630_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2630.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2630_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2630_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt509->s_ncctt509_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt509.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt509_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt509_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2360->s_ncctt2360_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2360.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2360_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2360_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2550->s_ncctt2550_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2550.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2550_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2550_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1962->s_ncctt1962_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1962.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1962_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1962_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1029->s_ncctt1029_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1029.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1029_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1029_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1454->s_ncctt1454_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1454.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1454_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1454_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2240->s_ncctt2240_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2240.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2240_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2240_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2327->s_ncctt2327_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2327.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2327_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2327_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt892->s_ncctt892_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt892.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt892_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt892_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2578->s_ncctt2578_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2578.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2578_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2578_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt411->s_ncctt411_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt411.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt411_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt411_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1772->s_ncctt1772_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1772.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1772_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1772_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2548->s_ncctt2548_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2548.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2548_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2548_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2152->s_ncctt2152_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2152.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2152_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2152_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1563->s_ncctt1563_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1563.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1563_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1563_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2188->s_ncctt2188_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2188.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2188_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2188_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1929->s_ncctt1929_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1929.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1929_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1929_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2319->s_ncctt2319_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2319.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2319_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2319_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1964->s_ncctt1964_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1964.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1964_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1964_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1051->s_ncctt1051_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1051.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1051_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1051_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt3->s_ncctt3_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt3.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt3_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt3_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt62->s_ncctt62_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt62.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt62_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt62_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1983->s_ncctt1983_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1983.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1983_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1983_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt473->s_ncctt473_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt473.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt473_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt473_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1488->s_ncctt1488_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1488.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1488_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1488_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1587->s_ncctt1587_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1587.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1587_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1587_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt239->s_ncctt239_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt239.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt239_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt239_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt42->s_ncctt42_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt42.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt42_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt42_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt630->s_ncctt630_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt630.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt630_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt630_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1509->s_ncctt1509_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1509.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1509_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1509_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2676->s_ncctt2676_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2676.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2676_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2676_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2487->s_ncctt2487_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2487.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2487_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2487_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt605->s_ncctt605_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt605.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt605_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt605_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1510->s_ncctt1510_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1510.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1510_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1510_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt656->s_ncctt656_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt656.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt656_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt656_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1518->s_ncctt1518_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1518.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1518_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1518_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2149->s_ncctt2149_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt2149.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2149_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2149_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2261->s_ncctt2261_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2261.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2261_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2261_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2652->s_ncctt2652_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2652.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2652_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2652_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt317->s_ncctt317_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt317.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt317_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt317_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt580->s_ncctt580_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt580.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt580_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt580_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1586->s_ncctt1586_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1586.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1586_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1586_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1732->s_ncctt1732_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1732.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1732_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1732_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt635->s_ncctt635_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt635.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt635_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt635_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2432->s_ncctt2432_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2432.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2432_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2432_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1676->s_ncctt1676_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1676.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1676_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1676_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt296->s_ncctt296_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt296.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt296_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt296_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1088->s_ncctt1088_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1088.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1088_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1088_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt481->s_ncctt481_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt481.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt481_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt481_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1179->s_ncctt1179_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1179.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1179_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1179_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt384->s_ncctt384_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt384.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt384_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt384_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1729->s_ncctt1729_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1729.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1729_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1729_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2086->s_ncctt2086_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2086.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2086_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2086_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1394->s_ncctt1394_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1394.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1394_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1394_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1300->s_ncctt1300_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1300.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1300_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1300_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1268->s_ncctt1268_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1268.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1268_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1268_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt808->s_ncctt808_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt808.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt808_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt808_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2196->s_ncctt2196_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2196.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2196_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2196_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt33->s_ncctt33_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt33.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt33_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt33_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2620->s_ncctt2620_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2620.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2620_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2620_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt263->s_ncctt263_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt263.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt263_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt263_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1287->s_ncctt1287_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1287.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1287_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1287_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt768->s_ncctt768_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt768.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt768_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt768_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1534->s_ncctt1534_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1534.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1534_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1534_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1104->s_ncctt1104_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1104.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1104_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1104_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2529->s_ncctt2529_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2529.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2529_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2529_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1918->s_ncctt1918_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1918.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1918_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1918_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt585->s_ncctt585_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt585.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt585_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt585_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2349->s_ncctt2349_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2349.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2349_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2349_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2434->s_ncctt2434_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2434.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2434_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2434_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2192->s_ncctt2192_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2192.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2192_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2192_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt568->s_ncctt568_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt568.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt568_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt568_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1468->s_ncctt1468_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1468.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1468_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1468_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1447->s_ncctt1447_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1447.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1447_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1447_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1103->s_ncctt1103_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1103.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1103_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1103_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1233->s_ncctt1233_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1233.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1233_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1233_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1719->s_ncctt1719_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1719.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1719_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1719_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2197->s_ncctt2197_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2197.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2197_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2197_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2011->s_ncctt2011_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2011.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2011_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2011_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt402->s_ncctt402_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt402.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt402_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt402_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1456->s_ncctt1456_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1456.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1456_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1456_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt422->s_ncctt422_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt422.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt422_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt422_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2582->s_ncctt2582_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2582.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2582_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2582_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2346->s_ncctt2346_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2346.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2346_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2346_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt964->s_ncctt964_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt964.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt964_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt964_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1763->s_ncctt1763_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1763.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1763_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1763_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1504->s_ncctt1504_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1504.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1504_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1504_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1376->s_ncctt1376_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1376.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1376_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1376_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1755->s_ncctt1755_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1755.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1755_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1755_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1015->s_ncctt1015_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1015.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1015_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1015_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt492->s_ncctt492_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt492.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt492_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt492_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1215->s_ncctt1215_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1215.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1215_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1215_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt187->s_ncctt187_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt187.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt187_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt187_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1859->s_ncctt1859_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1859.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1859_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1859_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1155->s_ncctt1155_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1155.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1155_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1155_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1616->s_ncctt1616_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1616.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1616_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1616_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt695->s_ncctt695_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt695.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt695_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt695_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2009->s_ncctt2009_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2009.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2009_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2009_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt46->s_ncctt46_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt46.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt46_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt46_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1994->s_ncctt1994_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1994.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1994_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1994_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt604->s_ncctt604_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt604.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt604_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt604_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2386->s_ncctt2386_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2386.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2386_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2386_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt436->s_ncctt436_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt436.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt436_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt436_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2252->s_ncctt2252_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2252.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2252_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2252_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2176->s_ncctt2176_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2176.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2176_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2176_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt822->s_ncctt822_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt822.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt822_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt822_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2306->s_ncctt2306_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2306.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2306_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2306_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2204->s_ncctt2204_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt2204.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2204_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2204_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt251->s_ncctt251_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt251.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt251_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt251_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2378->s_ncctt2378_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2378.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2378_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2378_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt839->s_ncctt839_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt839.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt839_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt839_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1828->s_ncctt1828_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1828.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1828_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1828_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1579->s_ncctt1579_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1579.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1579_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1579_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1318->s_ncctt1318_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1318.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1318_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1318_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt375->s_ncctt375_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt375.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt375_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt375_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1055->s_ncctt1055_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1055.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1055_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1055_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt396->s_ncctt396_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt396.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt396_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt396_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2603->s_ncctt2603_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2603.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2603_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2603_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt850->s_ncctt850_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt850.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt850_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt850_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt244->s_ncctt244_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt244.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt244_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt244_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt424->s_ncctt424_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt424.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt424_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt424_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt983->s_ncctt983_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt983.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt983_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt983_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1812->s_ncctt1812_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1812.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1812_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1812_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt756->s_ncctt756_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt756.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt756_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt756_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt765->s_ncctt765_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt765.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt765_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt765_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1132->s_ncctt1132_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1132.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1132_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1132_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1164->s_ncctt1164_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1164.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1164_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1164_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt490->s_ncctt490_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt490.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt490_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt490_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1644->s_ncctt1644_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1644.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1644_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1644_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2052->s_ncctt2052_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2052.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2052_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2052_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt153->s_ncctt153_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt153.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt153_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt153_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt526->s_ncctt526_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt526.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt526_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt526_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1013->s_ncctt1013_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1013.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1013_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1013_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt937->s_ncctt937_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt937.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt937_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt937_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1982->s_ncctt1982_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1982.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1982_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1982_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1604->s_ncctt1604_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1604.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1604_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1604_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt320->s_ncctt320_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt320.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt320_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt320_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1199->s_ncctt1199_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1199.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1199_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1199_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2033->s_ncctt2033_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2033.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2033_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2033_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2528->s_ncctt2528_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2528.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2528_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2528_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt882->s_ncctt882_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt882.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt882_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt882_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2178->s_ncctt2178_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2178.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2178_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2178_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1522->s_ncctt1522_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1522.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1522_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1522_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2369->s_ncctt2369_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2369.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2369_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2369_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt766->s_ncctt766_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt766.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt766_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt766_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1739->s_ncctt1739_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1739.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1739_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1739_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2458->s_ncctt2458_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2458.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2458_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2458_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt361->s_ncctt361_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt361.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt361_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt361_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2465->s_ncctt2465_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2465.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2465_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2465_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2139->s_ncctt2139_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2139.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2139_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2139_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt621->s_ncctt621_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt621.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt621_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt621_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1483->s_ncctt1483_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1483.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1483_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1483_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1281->s_ncctt1281_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1281.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1281_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1281_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1216->s_ncctt1216_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1216.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1216_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1216_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt957->s_ncctt957_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt957.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt957_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt957_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt701->s_ncctt701_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt701.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt701_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt701_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt633->s_ncctt633_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt633.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt633_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt633_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2450->s_ncctt2450_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2450.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2450_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2450_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2219->s_ncctt2219_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2219.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2219_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2219_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1672->s_ncctt1672_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1672.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1672_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1672_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2446->s_ncctt2446_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2446.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2446_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2446_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt953->s_ncctt953_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt953.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt953_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt953_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1345->s_ncctt1345_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1345.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1345_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1345_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt218->s_ncctt218_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt218.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt218_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt218_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1365->s_ncctt1365_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1365.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1365_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1365_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2542->s_ncctt2542_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2542.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2542_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2542_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1340->s_ncctt1340_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1340.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1340_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1340_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt875->s_ncctt875_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt875.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt875_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt875_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt657->s_ncctt657_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt657.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt657_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt657_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt189->s_ncctt189_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt189.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt189_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt189_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt319->s_ncctt319_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt319.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt319_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt319_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt128->s_ncctt128_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt128.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt128_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt128_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2281->s_ncctt2281_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2281.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2281_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2281_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt359->s_ncctt359_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt359.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt359_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt359_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt144->s_ncctt144_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt144.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt144_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt144_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1195->s_ncctt1195_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1195.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1195_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1195_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt901->s_ncctt901_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt901.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt901_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt901_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2569->s_ncctt2569_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2569.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2569_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2569_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt923->s_ncctt923_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt923.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt923_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt923_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1016->s_ncctt1016_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1016.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1016_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1016_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt105->s_ncctt105_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt105.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt105_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt105_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2586->s_ncctt2586_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2586.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2586_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2586_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1878->s_ncctt1878_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1878.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1878_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1878_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2068->s_ncctt2068_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2068.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2068_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2068_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt559->s_ncctt559_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt559.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt559_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt559_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2051->s_ncctt2051_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2051.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2051_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2051_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt599->s_ncctt599_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt599.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt599_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt599_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():st_mat->s_nst0_69) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=330000.0 wdg=1 conn=delta Kv=230.0 kva=300000.0 EmergHKVA=450000.0 %R=0.0 bus=st_mat->s_nst0_69_s wdg=2 conn=wye Kv=69.0 kva=300000.0 EmergHKVA=450000.0 %R=0.0 bus=st_mat->s_nst0_69_s_s XHL=3.0

New Transformer.ctrafo(cramaee():s_ncctt382->s_ncctt382_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt382.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt382_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt382_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1939->s_ncctt1939_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1939.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1939_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1939_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2053->s_ncctt2053_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2053.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2053_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2053_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2393->s_ncctt2393_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2393.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2393_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2393_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2243->s_ncctt2243_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2243.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2243_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2243_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2646->s_ncctt2646_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2646.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2646_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2646_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt994->s_ncctt994_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt994.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt994_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt994_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2560->s_ncctt2560_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2560.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2560_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2560_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1449->s_ncctt1449_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1449.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1449_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1449_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1905->s_ncctt1905_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1905.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1905_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1905_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt629->s_ncctt629_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt629.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt629_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt629_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1738->s_ncctt1738_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1738.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1738_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1738_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1379->s_ncctt1379_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1379.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1379_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1379_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2629->s_ncctt2629_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2629.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2629_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2629_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt883->s_ncctt883_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt883.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt883_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt883_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt907->s_ncctt907_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt907.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt907_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt907_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1971->s_ncctt1971_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1971.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1971_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1971_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt719->s_ncctt719_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt719.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt719_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt719_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2088->s_ncctt2088_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2088.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2088_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2088_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt433->s_ncctt433_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt433.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt433_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt433_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt852->s_ncctt852_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt852.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt852_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt852_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1815->s_ncctt1815_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1815.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1815_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1815_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2602->s_ncctt2602_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2602.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2602_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2602_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1474->s_ncctt1474_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1474.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1474_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1474_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1068->s_ncctt1068_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1068.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1068_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1068_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1401->s_ncctt1401_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1401.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1401_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1401_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2628->s_ncctt2628_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2628.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2628_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2628_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt410->s_ncctt410_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt410.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt410_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt410_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1949->s_ncctt1949_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1949.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1949_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1949_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt942->s_ncctt942_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt942.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt942_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt942_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2508->s_ncctt2508_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2508.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2508_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2508_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1083->s_ncctt1083_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1083.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1083_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1083_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1202->s_ncctt1202_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1202.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1202_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1202_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1039->s_ncctt1039_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1039.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1039_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1039_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt930->s_ncctt930_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt930.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt930_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt930_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1921->s_ncctt1921_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1921.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1921_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1921_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1646->s_ncctt1646_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1646.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1646_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1646_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt88->s_ncctt88_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt88.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt88_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt88_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2089->s_ncctt2089_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2089.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2089_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2089_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1096->s_ncctt1096_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1096.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1096_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1096_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt111->s_ncctt111_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt111.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt111_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt111_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2468->s_ncctt2468_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2468.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2468_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2468_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1908->s_ncctt1908_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1908.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1908_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1908_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1010->s_ncctt1010_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1010.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1010_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1010_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1654->s_ncctt1654_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1654.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1654_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1654_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1505->s_ncctt1505_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1505.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1505_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1505_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1702->s_ncctt1702_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1702.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1702_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1702_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2489->s_ncctt2489_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2489.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2489_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2489_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1014->s_ncctt1014_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1014.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1014_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1014_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1699->s_ncctt1699_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1699.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1699_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1699_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1892->s_ncctt1892_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1892.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1892_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1892_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1635->s_ncctt1635_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1635.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1635_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1635_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt846->s_ncctt846_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt846.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt846_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt846_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt644->s_ncctt644_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt644.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt644_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt644_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt286->s_ncctt286_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt286.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt286_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt286_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt52->s_ncctt52_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt52.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt52_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt52_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt172->s_ncctt172_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt172.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt172_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt172_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1245->s_ncctt1245_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1245.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1245_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1245_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1284->s_ncctt1284_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1284.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1284_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1284_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1125->s_ncctt1125_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1125.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1125_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1125_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2512->s_ncctt2512_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2512.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2512_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2512_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1445->s_ncctt1445_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1445.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1445_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1445_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt191->s_ncctt191_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt191.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt191_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt191_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1425->s_ncctt1425_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1425.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1425_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1425_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1407->s_ncctt1407_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1407.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1407_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1407_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt711->s_ncctt711_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt711.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt711_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt711_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1553->s_ncctt1553_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1553.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1553_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1553_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1530->s_ncctt1530_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1530.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1530_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1530_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2347->s_ncctt2347_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2347.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2347_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2347_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1554->s_ncctt1554_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1554.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1554_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1554_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt495->s_ncctt495_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt495.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt495_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt495_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt588->s_ncctt588_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt588.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt588_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt588_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1747->s_ncctt1747_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1747.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1747_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1747_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2030->s_ncctt2030_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2030.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2030_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2030_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1569->s_ncctt1569_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1569.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1569_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1569_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2495->s_ncctt2495_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2495.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2495_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2495_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1485->s_ncctt1485_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1485.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1485_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1485_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt736->s_ncctt736_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt736.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt736_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt736_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2604->s_ncctt2604_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2604.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2604_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2604_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt928->s_ncctt928_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt928.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt928_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt928_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2618->s_ncctt2618_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2618.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2618_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2618_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt115->s_ncctt115_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt115.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt115_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt115_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt577->s_ncctt577_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt577.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt577_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt577_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1366->s_ncctt1366_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1366.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1366_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1366_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1391->s_ncctt1391_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1391.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1391_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1391_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1756->s_ncctt1756_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1756.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1756_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1756_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt167->s_ncctt167_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt167.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt167_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt167_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1891->s_ncctt1891_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1891.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1891_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1891_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt788->s_ncctt788_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt788.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt788_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt788_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt910->s_ncctt910_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt910.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt910_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt910_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1154->s_ncctt1154_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1154.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1154_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1154_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2374->s_ncctt2374_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2374.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2374_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2374_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt908->s_ncctt908_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt908.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt908_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt908_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1857->s_ncctt1857_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1857.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1857_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1857_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2501->s_ncctt2501_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2501.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2501_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2501_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1733->s_ncctt1733_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1733.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1733_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1733_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt722->s_ncctt722_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt722.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt722_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt722_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1250->s_ncctt1250_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1250.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1250_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1250_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt330->s_ncctt330_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt330.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt330_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt330_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2146->s_ncctt2146_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2146.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2146_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2146_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2249->s_ncctt2249_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2249.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2249_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2249_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt10->s_ncctt10_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt10.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt10_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt10_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt335->s_ncctt335_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt335.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt335_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt335_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1150->s_ncctt1150_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1150.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1150_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1150_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt519->s_ncctt519_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt519.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt519_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt519_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt80->s_ncctt80_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt80.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt80_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt80_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt708->s_ncctt708_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt708.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt708_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt708_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt733->s_ncctt733_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt733.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt733_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt733_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2407->s_ncctt2407_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2407.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2407_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2407_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2286->s_ncctt2286_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2286.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2286_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2286_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt487->s_ncctt487_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt487.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt487_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt487_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2362->s_ncctt2362_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2362.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2362_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2362_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1498->s_ncctt1498_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1498.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1498_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1498_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1632->s_ncctt1632_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1632.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1632_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1632_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2341->s_ncctt2341_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2341.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2341_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2341_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt664->s_ncctt664_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt664.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt664_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt664_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1361->s_ncctt1361_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1361.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1361_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1361_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt867->s_ncctt867_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt867.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt867_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt867_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt810->s_ncctt810_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt810.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt810_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt810_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1831->s_ncctt1831_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1831.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1831_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1831_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1708->s_ncctt1708_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1708.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1708_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1708_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2199->s_ncctt2199_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2199.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2199_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2199_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1139->s_ncctt1139_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1139.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1139_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1139_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2324->s_ncctt2324_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2324.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2324_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2324_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1094->s_ncctt1094_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1094.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1094_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1094_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt278->s_ncctt278_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt278.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt278_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt278_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1254->s_ncctt1254_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1254.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1254_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1254_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt394->s_ncctt394_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt394.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt394_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt394_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt667->s_ncctt667_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt667.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt667_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt667_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1951->s_ncctt1951_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1951.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1951_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1951_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt184->s_ncctt184_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt184.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt184_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt184_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1629->s_ncctt1629_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1629.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1629_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1629_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt781->s_ncctt781_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt781.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt781_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt781_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2157->s_ncctt2157_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2157.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2157_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2157_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt287->s_ncctt287_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt287.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt287_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt287_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt678->s_ncctt678_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt678.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt678_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt678_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt29->s_ncctt29_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt29.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt29_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt29_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1870->s_ncctt1870_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1870.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1870_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1870_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2523->s_ncctt2523_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2523.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2523_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2523_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1835->s_ncctt1835_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1835.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1835_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1835_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1496->s_ncctt1496_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1496.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1496_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1496_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt226->s_ncctt226_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt226.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt226_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt226_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt250->s_ncctt250_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt250.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt250_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt250_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt267->s_ncctt267_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt267.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt267_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt267_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt352->s_ncctt352_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt352.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt352_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt352_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt714->s_ncctt714_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt714.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt714_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt714_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2447->s_ncctt2447_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2447.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2447_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2447_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2411->s_ncctt2411_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2411.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2411_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2411_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt339->s_ncctt339_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt339.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt339_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt339_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2158->s_ncctt2158_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2158.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2158_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2158_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1746->s_ncctt1746_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1746.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1746_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1746_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt190->s_ncctt190_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt190.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt190_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt190_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt100->s_ncctt100_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt100.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt100_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt100_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1875->s_ncctt1875_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1875.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1875_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1875_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1113->s_ncctt1113_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1113.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1113_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1113_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1765->s_ncctt1765_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1765.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1765_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1765_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt149->s_ncctt149_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt149.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt149_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt149_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2102->s_ncctt2102_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2102.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2102_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2102_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt749->s_ncctt749_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt749.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt749_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt749_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1192->s_ncctt1192_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1192.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1192_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1192_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1316->s_ncctt1316_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1316.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1316_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1316_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1527->s_ncctt1527_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1527.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1527_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1527_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt193->s_ncctt193_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt193.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt193_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt193_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2449->s_ncctt2449_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2449.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2449_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2449_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2026->s_ncctt2026_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2026.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2026_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2026_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1944->s_ncctt1944_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1944.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1944_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1944_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1387->s_ncctt1387_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1387.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1387_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1387_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1547->s_ncctt1547_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1547.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1547_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1547_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt974->s_ncctt974_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt974.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt974_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt974_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2164->s_ncctt2164_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2164.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2164_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2164_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2400->s_ncctt2400_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2400.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2400_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2400_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2674->s_ncctt2674_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2674.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2674_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2674_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt176->s_ncctt176_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt176.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt176_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt176_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2612->s_ncctt2612_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2612.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2612_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2612_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2308->s_ncctt2308_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2308.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2308_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2308_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1631->s_ncctt1631_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1631.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1631_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1631_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1748->s_ncctt1748_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1748.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1748_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1748_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1232->s_ncctt1232_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1232.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1232_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1232_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1914->s_ncctt1914_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1914.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1914_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1914_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1657->s_ncctt1657_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1657.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1657_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1657_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2492->s_ncctt2492_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2492.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2492_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2492_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt655->s_ncctt655_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt655.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt655_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt655_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt139->s_ncctt139_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt139.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt139_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt139_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2168->s_ncctt2168_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2168.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2168_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2168_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt769->s_ncctt769_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt769.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt769_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt769_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1993->s_ncctt1993_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1993.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1993_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1993_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1476->s_ncctt1476_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1476.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1476_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1476_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1102->s_ncctt1102_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1102.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1102_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1102_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1716->s_ncctt1716_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1716.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1716_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1716_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1135->s_ncctt1135_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1135.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1135_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1135_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt70->s_ncctt70_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt70.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt70_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt70_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2246->s_ncctt2246_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2246.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2246_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2246_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1203->s_ncctt1203_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1203.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1203_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1203_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1273->s_ncctt1273_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1273.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1273_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1273_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1927->s_ncctt1927_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1927.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1927_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1927_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1568->s_ncctt1568_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1568.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1568_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1568_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2228->s_ncctt2228_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2228.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2228_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2228_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1705->s_ncctt1705_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1705.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1705_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1705_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt299->s_ncctt299_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt299.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt299_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt299_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2661->s_ncctt2661_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2661.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2661_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2661_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt934->s_ncctt934_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt934.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt934_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt934_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1472->s_ncctt1472_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1472.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1472_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1472_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1347->s_ncctt1347_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1347.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1347_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1347_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1009->s_ncctt1009_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1009.3 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1009_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1009_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1111->s_ncctt1111_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1111.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1111_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1111_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1171->s_ncctt1171_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1171.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1171_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1171_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1953->s_ncctt1953_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1953.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1953_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1953_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1421->s_ncctt1421_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1421.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1421_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1421_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2679->s_ncctt2679_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2679.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2679_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2679_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2387->s_ncctt2387_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2387.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2387_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2387_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1240->s_ncctt1240_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1240.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1240_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1240_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1766->s_ncctt1766_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1766.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1766_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1766_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt54->s_ncctt54_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt54.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt54_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt54_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2524->s_ncctt2524_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2524.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2524_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2524_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt549->s_ncctt549_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt549.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt549_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt549_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt575->s_ncctt575_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt575.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt575_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt575_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2483->s_ncctt2483_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2483.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2483_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2483_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1619->s_ncctt1619_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1619.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1619_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1619_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1883->s_ncctt1883_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1883.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1883_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1883_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2038->s_ncctt2038_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2038.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2038_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2038_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt34->s_ncctt34_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt34.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt34_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt34_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.creguladortension(cramaee():s_ncctt1420->s_ncctt1439) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=11000.0 wdg=1 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1420->s_ncctt1439_s wdg=2 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1420 XHL=0.04

New Transformer.ctrafo(cramaee():s_ncctt1046->s_ncctt1046_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1046.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1046_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1046_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1773->s_ncctt1773_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1773.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1773_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1773_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2433->s_ncctt2433_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2433.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2433_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2433_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1768->s_ncctt1768_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1768.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1768_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1768_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt517->s_ncctt517_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt517.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt517_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt517_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1886->s_ncctt1886_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1886.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1886_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1886_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1643->s_ncctt1643_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1643.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1643_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1643_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1453->s_ncctt1453_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1453.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1453_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1453_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1546->s_ncctt1546_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1546.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1546_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1546_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1262->s_ncctt1262_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1262.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1262_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1262_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt23->s_ncctt23_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt23.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt23_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt23_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt474->s_ncctt474_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt474.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt474_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt474_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1777->s_ncctt1777_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1777.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1777_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1777_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt234->s_ncctt234_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt234.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt234_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt234_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt925->s_ncctt925_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt925.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt925_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt925_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1934->s_ncctt1934_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1934.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1934_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1934_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1703->s_ncctt1703_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1703.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1703_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1703_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt16->s_ncctt16_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt16.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt16_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt16_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2365->s_ncctt2365_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2365.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2365_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2365_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1060->s_ncctt1060_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1060.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1060_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1060_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1526->s_ncctt1526_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1526.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1526_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1526_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt500->s_ncctt500_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt500.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt500_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt500_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt825->s_ncctt825_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt825.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt825_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt825_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2636->s_ncctt2636_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2636.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2636_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2636_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1056->s_ncctt1056_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1056.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1056_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1056_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2151->s_ncctt2151_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2151.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2151_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2151_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2474->s_ncctt2474_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2474.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2474_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2474_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2000->s_ncctt2000_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2000.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2000_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2000_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt525->s_ncctt525_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt525.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt525_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt525_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1907->s_ncctt1907_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1907.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1907_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1907_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt233->s_ncctt233_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt233.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt233_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt233_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1968->s_ncctt1968_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1968.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1968_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1968_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt516->s_ncctt516_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt516.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt516_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt516_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1952->s_ncctt1952_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1952.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1952_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1952_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2577->s_ncctt2577_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2577.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2577_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2577_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2137->s_ncctt2137_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2137.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2137_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2137_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1415->s_ncctt1415_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1415.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1415_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1415_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1276->s_ncctt1276_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1276.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1276_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1276_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1274->s_ncctt1274_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1274.1 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1274_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1274_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt467->s_ncctt467_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt467.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt467_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt467_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt873->s_ncctt873_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt873.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt873_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt873_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt327->s_ncctt327_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt327.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt327_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt327_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1798->s_ncctt1798_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1798.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1798_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1798_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt294->s_ncctt294_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt294.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt294_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt294_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1026->s_ncctt1026_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1026.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1026_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1026_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt262->s_ncctt262_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt262.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt262_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt262_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2403->s_ncctt2403_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2403.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2403_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2403_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1214->s_ncctt1214_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1214.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1214_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1214_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2050->s_ncctt2050_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2050.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2050_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2050_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1508->s_ncctt1508_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1508.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1508_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1508_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt654->s_ncctt654_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt654.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt654_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt654_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt976->s_ncctt976_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt976.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt976_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt976_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2214->s_ncctt2214_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2214.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2214_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2214_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt387->s_ncctt387_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt387.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt387_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt387_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt303->s_ncctt303_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt303.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt303_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt303_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt450->s_ncctt450_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt450.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt450_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt450_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt181->s_ncctt181_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt181.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt181_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt181_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1259->s_ncctt1259_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1259.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1259_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1259_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1144->s_ncctt1144_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1144.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1144_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1144_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1491->s_ncctt1491_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1491.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1491_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1491_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt331->s_ncctt331_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt331.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt331_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt331_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1664->s_ncctt1664_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1664.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1664_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1664_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2607->s_ncctt2607_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2607.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2607_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2607_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1997->s_ncctt1997_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1997.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1997_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1997_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1707->s_ncctt1707_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1707.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1707_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1707_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2046->s_ncctt2046_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2046.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2046_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2046_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1191->s_ncctt1191_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1191.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1191_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1191_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt264->s_ncctt264_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt264.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt264_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt264_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2644->s_ncctt2644_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2644.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2644_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2644_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2564->s_ncctt2564_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2564.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2564_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2564_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1221->s_ncctt1221_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1221.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1221_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1221_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt6->s_ncctt6_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt6.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt6_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt6_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2663->s_ncctt2663_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2663.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2663_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2663_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2059->s_ncctt2059_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2059.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2059_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2059_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2510->s_ncctt2510_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2510.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2510_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2510_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt550->s_ncctt550_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt550.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt550_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt550_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1872->s_ncctt1872_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1872.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1872_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1872_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt364->s_ncctt364_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt364.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt364_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt364_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1625->s_ncctt1625_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1625.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1625_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1625_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2094->s_ncctt2094_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2094.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2094_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2094_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2084->s_ncctt2084_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2084.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2084_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2084_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2042->s_ncctt2042_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2042.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2042_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2042_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt185->s_ncctt185_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt185.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt185_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt185_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1255->s_ncctt1255_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1255.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1255_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1255_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2597->s_ncctt2597_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2597.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2597_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2597_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1226->s_ncctt1226_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1226.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1226_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1226_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt86->s_ncctt86_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt86.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt86_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt86_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2340->s_ncctt2340_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2340.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2340_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2340_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1019->s_ncctt1019_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1019.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1019_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1019_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1475->s_ncctt1475_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1475.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1475_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1475_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1751->s_ncctt1751_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1751.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1751_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1751_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2551->s_ncctt2551_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2551.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2551_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2551_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1093->s_ncctt1093_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1093.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1093_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1093_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1186->s_ncctt1186_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1186.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1186_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1186_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2154->s_ncctt2154_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2154.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2154_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2154_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt626->s_ncctt626_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt626.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt626_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt626_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt416->s_ncctt416_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt416.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt416_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt416_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2517->s_ncctt2517_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2517.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2517_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2517_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt203->s_ncctt203_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt203.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt203_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt203_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2104->s_ncctt2104_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2104.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2104_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2104_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1847->s_ncctt1847_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1847.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1847_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1847_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt569->s_ncctt569_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt569.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt569_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt569_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt650->s_ncctt650_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt650.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt650_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt650_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt606->s_ncctt606_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt606.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt606_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt606_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1493->s_ncctt1493_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1493.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1493_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1493_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt131->s_ncctt131_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt131.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt131_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt131_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1466->s_ncctt1466_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1466.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1466_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1466_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt900->s_ncctt900_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt900.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt900_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt900_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1999->s_ncctt1999_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1999.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1999_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1999_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt468->s_ncctt468_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt468.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt468_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt468_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt563->s_ncctt563_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt563.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt563_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt563_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1967->s_ncctt1967_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1967.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1967_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1967_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1078->s_ncctt1078_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1078.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1078_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1078_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1535->s_ncctt1535_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1535.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1535_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1535_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1858->s_ncctt1858_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.37 normhkva=55.0 wdg=1 conn=wye bus=s_ncctt1858.2 Kv=7.19956 kva=50.0 EmergHKVA=75.0 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1858_bt.1.0 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1858_bt.0.2 Kv=0.120089 kva=50.0 EmergHKVA=75.0 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt586->s_ncctt586_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt586.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt586_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt586_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1709->s_ncctt1709_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1709.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1709_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1709_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1840->s_ncctt1840_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1840.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1840_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1840_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt795->s_ncctt795_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt795.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt795_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt795_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt350->s_ncctt350_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt350.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt350_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt350_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1656->s_ncctt1656_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1656.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1656_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1656_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2573->s_ncctt2573_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2573.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2573_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2573_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1193->s_ncctt1193_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1193.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1193_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1193_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2486->s_ncctt2486_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2486.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2486_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2486_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2304->s_ncctt2304_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2304.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2304_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2304_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt619->s_ncctt619_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt619.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt619_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt619_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt729->s_ncctt729_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt729.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt729_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt729_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt21->s_ncctt21_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt21.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt21_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt21_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2247->s_ncctt2247_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2247.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2247_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2247_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt758->s_ncctt758_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt758.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt758_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt758_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1923->s_ncctt1923_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1923.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1923_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1923_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2224->s_ncctt2224_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2224.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2224_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2224_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1695->s_ncctt1695_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1695.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1695_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1695_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1836->s_ncctt1836_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1836.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1836_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1836_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2232->s_ncctt2232_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2232.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2232_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2232_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1524->s_ncctt1524_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1524.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1524_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1524_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2566->s_ncctt2566_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2566.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2566_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2566_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt163->s_ncctt163_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt163.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt163_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt163_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1998->s_ncctt1998_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1998.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1998_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1998_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt982->s_ncctt982_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt982.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt982_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt982_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1501->s_ncctt1501_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1501.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1501_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1501_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt37->s_ncctt37_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt37.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt37_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt37_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt803->s_ncctt803_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt803.1 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt803_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt803_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1433->s_ncctt1433_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1433.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1433_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1433_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1537->s_ncctt1537_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1537.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1537_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1537_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1054->s_ncctt1054_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt1054.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt1054_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt1054_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1397->s_ncctt1397_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1397.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1397_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1397_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1715->s_ncctt1715_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1715.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1715_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1715_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2318->s_ncctt2318_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2318.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2318_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2318_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt138->s_ncctt138_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt138.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt138_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt138_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1265->s_ncctt1265_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1265.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1265_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1265_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1542->s_ncctt1542_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1542.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1542_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1542_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt916->s_ncctt916_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt916.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt916_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt916_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1984->s_ncctt1984_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1984.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1984_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1984_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1980->s_ncctt1980_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1980.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1980_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1980_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt877->s_ncctt877_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt877.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt877_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt877_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1196->s_ncctt1196_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1196.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1196_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1196_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2266->s_ncctt2266_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2266.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2266_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2266_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2585->s_ncctt2585_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2585.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2585_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2585_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1653->s_ncctt1653_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1653.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1653_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1653_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2570->s_ncctt2570_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2570.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2570_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2570_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2583->s_ncctt2583_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2583.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2583_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2583_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt273->s_ncctt273_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt273.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt273_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt273_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2367->s_ncctt2367_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt2367.3 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt2367_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt2367_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt970->s_ncctt970_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt970.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt970_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt970_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1778->s_ncctt1778_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1778.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1778_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1778_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt324->s_ncctt324_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt324.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt324_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt324_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt479->s_ncctt479_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt479.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt479_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt479_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1264->s_ncctt1264_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1264.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1264_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1264_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1933->s_ncctt1933_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1933.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1933_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1933_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt322->s_ncctt322_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt322.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt322_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt322_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1190->s_ncctt1190_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1190.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1190_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1190_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2229->s_ncctt2229_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2229.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2229_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2229_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1079->s_ncctt1079_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1079.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1079_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1079_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2466->s_ncctt2466_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2466.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2466_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2466_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt843->s_ncctt843_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt843.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt843_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt843_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1846->s_ncctt1846_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1846.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1846_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1846_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1548->s_ncctt1548_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1548.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1548_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1548_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1893->s_ncctt1893_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1893.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1893_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1893_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1187->s_ncctt1187_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1187.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1187_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1187_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt949->s_ncctt949_bt) phases=1 windings=3 %loadloss=0.49926 %Noloadloss=0.38 normhkva=82.5 wdg=1 conn=wye bus=s_ncctt949.2 Kv=7.19956 kva=75.0 EmergHKVA=112.5 %r=0.16642 wdg=2 conn=wye bus=s_ncctt949_bt.1.0 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 wdg=3 conn=wye bus=s_ncctt949_bt.0.2 Kv=0.120089 kva=75.0 EmergHKVA=112.5 %r=0.33284 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt2136->s_ncctt2136_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2136.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2136_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2136_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1950->s_ncctt1950_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1950.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1950_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1950_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2269->s_ncctt2269_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2269.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2269_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2269_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1332->s_ncctt1332_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1332.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1332_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1332_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.creguladortension(cramaee():s_ncctt1287->s_ncctt1607) phases=3 windings=2 %loadloss=0.0 %Noloadloss=0.0 normhkva=11000.0 wdg=1 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1287->s_ncctt1607_s wdg=2 conn=wye Kv=12.47 kva=10000.0 EmergHKVA=15000.0 %R=0.0 bus=s_ncctt1287 XHL=0.04

New Transformer.ctrafo(cramaee():s_ncctt285->s_ncctt285_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt285.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt285_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt285_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt775->s_ncctt775_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt775.3 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt775_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt775_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt11->s_ncctt11_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt11.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt11_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt11_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1544->s_ncctt1544_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1544.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1544_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1544_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1690->s_ncctt1690_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1690.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1690_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1690_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt723->s_ncctt723_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt723.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt723_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt723_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt323->s_ncctt323_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt323.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt323_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt323_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt18->s_ncctt18_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt18.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt18_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt18_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2299->s_ncctt2299_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2299.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2299_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2299_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2279->s_ncctt2279_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2279.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2279_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2279_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2018->s_ncctt2018_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt2018.2 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt2018_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt2018_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1405->s_ncctt1405_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1405.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1405_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1405_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1767->s_ncctt1767_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1767.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1767_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1767_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1037->s_ncctt1037_bt) phases=1 windings=3 %loadloss=0.798816 %Noloadloss=0.472 normhkva=27.5 wdg=1 conn=wye bus=s_ncctt1037.1 Kv=7.19956 kva=25.0 EmergHKVA=37.5 %r=0.266272 wdg=2 conn=wye bus=s_ncctt1037_bt.1.0 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 wdg=3 conn=wye bus=s_ncctt1037_bt.0.2 Kv=0.120089 kva=25.0 EmergHKVA=37.5 %r=0.532544 XHL=2.4 XLT=2.4 XHT=1.6

New Transformer.ctrafo(cramaee():s_ncctt1844->s_ncctt1844_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1844.2 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1844_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1844_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt2344->s_ncctt2344_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt2344.3 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt2344_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt2344_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt1256->s_ncctt1256_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt1256.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt1256_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt1256_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

New Transformer.ctrafo(cramaee():s_ncctt997->s_ncctt997_bt) phases=1 windings=3 %loadloss=1.248151 %Noloadloss=0.68 normhkva=11.0 wdg=1 conn=wye bus=s_ncctt997.1 Kv=7.19956 kva=10.0 EmergHKVA=15.0 %r=0.41605 wdg=2 conn=wye bus=s_ncctt997_bt.1.0 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 wdg=3 conn=wye bus=s_ncctt997_bt.0.2 Kv=0.120089 kva=10.0 EmergHKVA=15.0 %r=0.832101 XHL=1.08 XLT=1.08 XHT=0.72

